{
 "app": "Fault Tree & PFD Calculator",
 "schema": 1,
 "title": "FT-GN-03 – Reheat furnace explosive mixture after flame failure (steel works gas network example)",
 "description": "Top event: explosive gas / air mixture in a reheat furnace zone because a burner loses flame (or fails to light) while the zone is below auto-ignition temperature and the BMS flame-failure shut-off fails. Gate G-002 = PFDavg of the BMS shut-off (scanners BS-4010, logic BMS-4000, SSOVs XV-4002A/B 1oo2) – used by event tree ETA-GN-02 heading H2 and bow tie BT-GN-02 threat T1. HAZOP N06-01; FMECA S06. Illustrative failure data – replace with site / vendor data before use. Part of the steel works gas network PHA worked example (HAZOP HZ-EX-GN-001).",
 "modified": "2026-10-14T16:00:00.000Z",
 "top": "g000035",
 "gates": [
  {
   "id": "g000035",
   "code": "G-001",
   "name": "Explosive mixture in reheat furnace following flame failure",
   "type": "AND",
   "k": 2,
   "children": [
    {
     "kind": "e",
     "id": "e000036"
    },
    {
     "kind": "e",
     "id": "e000037"
    },
    {
     "kind": "g",
     "id": "g000038"
    }
   ],
   "collapsed": false
  },
  {
   "id": "g000038",
   "code": "G-002",
   "name": "BMS fails to shut off fuel gas on flame failure",
   "type": "OR",
   "k": 2,
   "children": [
    {
     "kind": "e",
     "id": "e000040"
    },
    {
     "kind": "e",
     "id": "e000041"
    },
    {
     "kind": "e",
     "id": "e000042"
    },
    {
     "kind": "g",
     "id": "g000043"
    },
    {
     "kind": "e",
     "id": "e000046"
    },
    {
     "kind": "e",
     "id": "e000047"
    }
   ],
   "collapsed": false
  },
  {
   "id": "g000043",
   "code": "G-003",
   "name": "Both safety shut-off valves fail to close (1oo2)",
   "type": "AND",
   "k": 2,
   "children": [
    {
     "kind": "e",
     "id": "e000044"
    },
    {
     "kind": "e",
     "id": "e000045"
    }
   ],
   "collapsed": false
  }
 ],
 "events": [
  {
   "id": "e000036",
   "code": "BE-001",
   "name": "Burner flame failure / failed light-off at a reheat furnace burner",
   "model": "freq",
   "q": 0.01,
   "lamDU": 1e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 4,
   "house": true,
   "ef": 3,
   "ccf": "",
   "undeveloped": false,
   "notes": "Plant records – illustrative; ETA-GN-02 initiating event"
  },
  {
   "id": "e000037",
   "code": "BE-002",
   "name": "Furnace zone below auto-ignition temperature (start-up / low fire)",
   "model": "prob",
   "q": 0.2,
   "lamDU": 1e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 3,
   "ccf": "",
   "undeveloped": false,
   "notes": "ETA-GN-02 heading H1; BT-GN-02 threat T1 condition"
  },
  {
   "id": "e000040",
   "code": "BE-003",
   "name": "Flame scanner BS-4010 fails to detect loss of flame",
   "model": "tested",
   "q": 0.01,
   "lamDU": 1e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 3,
   "ccf": "",
   "undeveloped": false,
   "notes": "FMECA S06 BS-4010 – R-010 self-checking 1oo2"
  },
  {
   "id": "e000041",
   "code": "BE-004",
   "name": "BMS logic solver BMS-4000 hardware fails dangerous",
   "model": "tested",
   "q": 0.01,
   "lamDU": 5e-07,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 3,
   "ccf": "",
   "undeveloped": false,
   "notes": ""
  },
  {
   "id": "e000042",
   "code": "BE-005",
   "name": "BMS application logic error / unauthorised change",
   "model": "prob",
   "q": 0.001,
   "lamDU": 1e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 10,
   "ccf": "",
   "undeveloped": false,
   "notes": "FMECA S06 BMS-4000; MOC (R-012)"
  },
  {
   "id": "e000044",
   "code": "BE-006",
   "name": "SSOV XV-4002A fails to close",
   "model": "tested",
   "q": 0.01,
   "lamDU": 2e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 24,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 3,
   "ccf": "c000039",
   "undeveloped": false,
   "notes": "FMECA S06 XV-4002A"
  },
  {
   "id": "e000045",
   "code": "BE-007",
   "name": "SSOV XV-4002B fails to close",
   "model": "tested",
   "q": 0.01,
   "lamDU": 2e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 24,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 3,
   "ccf": "c000039",
   "undeveloped": false,
   "notes": "FMECA S06 XV-4002A/B"
  },
  {
   "id": "e000046",
   "code": "BE-008",
   "name": "Flame-failure response time too long (scanner + valve closing)",
   "model": "prob",
   "q": 0.001,
   "lamDU": 1e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 10,
   "ccf": "",
   "undeveloped": false,
   "notes": "Closing-time test"
  },
  {
   "id": "e000047",
   "code": "BE-009",
   "name": "Flame-failure trip bypassed / forced",
   "model": "prob",
   "q": 0.002,
   "lamDU": 1e-06,
   "lamDD": 0,
   "TI": 8760,
   "MTTR": 8,
   "lam": 1e-06,
   "freq": 0.1,
   "house": true,
   "ef": 10,
   "ccf": "",
   "undeveloped": false,
   "notes": "HAZOP N06-06; bypass management (R-012)"
  }
 ],
 "ccf": [
  {
   "id": "c000039",
   "code": "CCF-001",
   "name": "Safety shut-off valves XV-4002A/B",
   "beta": 0.1,
   "betaD": ""
  }
 ],
 "settings": {
  "mission": 8760,
  "points": 400,
  "maxOrder": 8,
  "cutoff": 1e-15,
  "maxCS": 20000,
  "mcSamples": 2000,
  "demandMode": "low"
 }
}